# IEEE-9 节点系统电磁暂态仿真模型修正补充说明

## 1. 文档目的

本文是《IEEE-9 节点系统电磁暂态仿真流程》的补充文档，用于说明 2026 年 8 月对 C++ EMTP 模型实施的修正。原文关于节点电压法、梯形积分和基本仿真循环的内容仍然有效；本文重点补充初始化、变压器和三相 PI 型传输线的新实现。

本次修正依据以下可追溯资料：

- `D:\Desktop\code\IEEE9\Code\reports\handoff\powerflow_piline_handoff_20260817_v2`
- `D:\Desktop\IEEE 9bus\Simulink\IEEE1211.slx` 对应的 Powergui 参数清单和随 handoff 提供的验证证据
- C++ 项目实际构建、0--4 s 仿真以及与 `Code\reports\sim\ieee9_full\golden_trace.csv` 的对比结果

## 2. 修正内容概览

修正前的低误差版本仍包含以下过渡方案：

1. 从 `IEEE9PhysicalInitialState` 中直接加载一组固定 Q40 初始状态。
2. IEEE-9 专用双状态变压器与原通用变压器并存。
3. 只有 L1、L3 使用显式相域线路和浮动中性点电容，其余线路仍使用聚合参数模型。

修正后的统一方案为：

1. 运行时求解 60 Hz 复数潮流，根据潮流相量生成全部初始状态。
2. 三台变压器均使用原通用 `Transformer` 结构，通过直接物理参数模式提高精度。
3. L1--L6 六条线路全部使用 Powergui 编译后的精确 `Rabc/Labc` 和显式 `Cp/Cgnd` 模型。
4. 电源、负荷、变压器和线路的梯形积分历史项均由潮流相量计算，不再仅初始化节点电压。

## 3. 初始化方案修正

### 3.1 原直接加载方案的问题

原方案把一组离线计算的 180 个 signed Q40 状态直接写入 C++ 模型。该方案能够重现特定模型和特定节点布局，但存在以下限制：

- 初始值与固定的网络结构、设备顺序和节点编号绑定。
- 变压器或线路状态数量变化后，原状态表需要重新生成。
- 参数修改后继续加载旧状态，会在仿真开始阶段产生非物理启动暂态。
- 初始状态的物理来源不容易从运行时代码中直接追踪。

本次没有删除 `IEEE9PhysicalInitialState.cpp/.h`，但已从生产构建目标和主入口解除引用。

### 3.2 新潮流分析方案

新增 `PowerFlowSolver.cpp/.h`，在仿真开始前建立 9 母线 60 Hz 复数节点方程：

\[
\mathbf{Y}(j\omega)\mathbf{U}=\mathbf{I}_{\mathrm{inj}}
\]

其中：

- 三台发电机按电势源及其内部阻抗转换为 Norton 注入；
- 三台变压器按精确绕组、励磁参数消去内部理想变比节点，形成二端口导纳；
- 六条线路使用修正后的正序串联参数和并联电容；
- 三组负荷使用并联电阻、电感导纳。

潮流求解后，将 A 相 RMS 相量扩展为平衡三相瞬时量：

\[
u_p(t)=\sqrt{2}|\underline U_A|
\cos\left(\arg\underline U_A+\omega t+\theta_p\right)
\]

其中 `theta_A=0`、`theta_B=-120 deg`、`theta_C=120 deg`。初始状态取 `t=-dt`，随后由仿真器完成第 0 步历史项更新和节点求解。

### 3.3 初始化状态范围

潮流初始化不只生成 27 个外部节点电压，还生成以下状态：

- 9 个电压源内部节点电压和电感 Norton 历史项；
- 三台变压器内部理想约束节点、二次侧漏抗历史项和励磁电感历史项；
- 三组负荷共 9 个电感历史项；
- 六条 PI-line 共 66 个历史状态；
- 通用变压器引入的内部节点预测值。

对于梯形积分支路，历史项统一按稳态相量对应的瞬时电压、电流计算。例如串联 RL 支路满足：

\[
i(t)=G_{eq}v(t)+I_{hist}(t),\qquad
G_{eq}=\frac{1}{R+2L/dt}
\]

因此初始历史项为：

\[
I_{hist}(t_0)=i(t_0)-G_{eq}v(t_0)
\]

## 4. 变压器模型修正

### 4.1 取消 IEEE-9 专用双状态生产路径

对比验证表明，在使用相同精确参数和相同潮流初值时，原通用变压器结构与 IEEE-9 双状态结构的输出几乎重合。此前精度提升主要来自参数修正，而不是双状态结构本身。

因此主仿真不再实例化 `IEEE9PhysicalTransformerParameters` 对应的双状态模型，三台变压器统一回到原通用 `Transformer`：

- 原边串联阻抗；
- 理想变比约束；
- 副边串联阻抗；
- 原边励磁电阻和励磁电感。

### 4.2 直接物理参数模式

原通用变压器通过额定容量、短路损耗、短路电压和空载试验数据反算等效参数，并把漏阻抗近似分配到两侧。本次为其增加直接参数模式，直接使用 Simulink/Powergui 对应的 `R1/L1/R2/L2/Rm/Lm`，避免二次反算和 50/50 分配造成偏差。

三台变压器参数如下：

| 变压器 | R1 (ohm) | L1 (H) | R2 (ohm) | L2 (H) | Rm (ohm) | Lm (H) |
|---|---:|---:|---:|---:|---:|---:|
| T1 | 2.7225e-6 | 0 | 5.29e-4 | 8.0825e-2 | 1361.2 | 3.6108 |
| T2 | 3.24e-6 | 0 | 5.29e-4 | 8.7701e-2 | 1620.0 | 4.2972 |
| T3 | 1.9044e-6 | 0 | 5.29e-4 | 8.2228e-2 | 952.2 | 2.5258 |

一次侧 `L1=0` 时，不再为了适配 `series_RL` 人为加入极小电感，而是直接使用纯电阻元件。这避免了不必要的动态状态和时间常数。

本算例的变压器饱和功能关闭，励磁支路按线性 `Rm/Lm` 工作，与用于对比的线性 Powergui 模型保持一致。

### 4.3 变压器潮流初值映射

设变比为 `a=V1/V2`，内部原边电压为 `Ux`，则直接参数模型的稳态内部电压由下式求得：

\[
\underline U_x=
\frac{Y_1\underline U_1+(Y_2/a)\underline U_2}
{Y_1+Y_m+Y_2/a^2}
\]

其中：

\[
Y_1=\frac{1}{R_1+j\omega L_1},\quad
Y_2=\frac{1}{R_2+j\omega L_2},\quad
Y_m=\frac{1}{R_m}+\frac{1}{j\omega L_m}
\]

由 `Ux` 进一步计算理想变压器二次侧内部电压、约束电流、二次漏抗电流和励磁电流，并转换为梯形积分历史项。该步骤消除了仅设置外部母线电压时出现的启动暂态。

## 5. 六条传输线模型修正

### 5.1 六线统一使用精确相域串联参数

L1--L6 现在使用同一组 Powergui 编译后的有效正序、零序参数：

| 参数 | 数值 |
|---|---:|
| R1 | 1.2658353381428 ohm |
| R0 | 38.0564788545506 ohm |
| L1 | 0.093107481093445 H |
| L0 | 0.409712501044756 H |

对称三相线路的相域矩阵按下式生成：

\[
\mathbf R_{abc}=R_1\mathbf I+\frac{R_0-R_1}{3}\mathbf 1\mathbf 1^T
\]

\[
\mathbf L_{abc}=L_1\mathbf I+\frac{L_0-L_1}{3}\mathbf 1\mathbf 1^T
\]

对应的实际矩阵为：

\[
\mathbf R_{abc}=
\begin{bmatrix}
13.5293831769454&12.2635478388026&12.2635478388026\\
12.2635478388026&13.5293831769454&12.2635478388026\\
12.2635478388026&12.2635478388026&13.5293831769454
\end{bmatrix}
\]

\[
\mathbf L_{abc}=
\begin{bmatrix}
0.198642487743882&0.105535006650437&0.105535006650437\\
0.105535006650437&0.198642487743882&0.105535006650437\\
0.105535006650437&0.105535006650437&0.198642487743882
\end{bmatrix}
\]

### 5.2 显式浮动中性点电容

每条线路两端均使用以下结构：

```text
phase A -- Cp_A --+
phase B -- Cp_B --+-- neutral -- Cgnd -- ground
phase C -- Cp_C --+
```

每端参数均为：

- `Cp_A=Cp_B=Cp_C=0.637898940812743 uF`
- `Cgnd=2.99136421769046 uF`

旧聚合模型每条线路包含 9 个历史状态：3 个串联状态和两端各 3 个聚合电容状态。新模型每条线路包含 11 个历史状态：

```text
[series_A, series_B, series_C,
 Cp_in_A, Cp_in_B, Cp_in_C, Cgnd_in,
 Cp_out_A, Cp_out_B, Cp_out_C, Cgnd_out]
```

六条线路共使用 66 个线路历史状态。

### 5.3 中性点 KCL 更新公式

设三相电容梯形等效电导为向量 `g`，接地电容等效电导为 `gg`，相支路旧历史项为 `h`，接地支路旧历史项为 `hg`，则浮动中性点电压为：

\[
v_n=\frac{\sum h+2\mathbf g^T\mathbf v-h_g}
{2(\sum g+g_g)}
\]

随后更新：

\[
\mathbf h_{new}=-\mathbf h-2\mathbf g\odot(\mathbf v-v_n)
\]

\[
h_{g,new}=-h_g-2g_gv_n
\]

原过渡实现只根据当前三相电压计算中性点，没有保存 `Cgnd` 历史状态。本次修正补全了接地电容的动态状态，因此与 handoff 中的 11 状态候选一致。

## 6. 修正后的仿真流程

修正后的启动流程为：

1. 建立 IEEE-9 的 60 Hz 复数节点导纳矩阵。
2. 求解 9 个母线的 A 相 RMS 复数电压。
3. 检查潮流方程相对残差，残差超过 `1e-10` 时终止启动。
4. 将母线相量转换为 `t=-dt` 的三相瞬时电压。
5. 计算电源内部节点、通用变压器内部节点和理想约束电流。
6. 计算电源、负荷、变压器和六条线路的梯形积分历史项。
7. 用完整 63 节点预测向量调用 `Simulation::run(initial_predictor_voltage)`。
8. 在第 0 步先根据预测电压更新器件状态，再进入正常 EMTP 时间步循环。

故障时序保持不变：约 2.000001 s 投入 Bus 7 A 相接地故障，3.0 s 发出切除命令，断路器按既有过零逻辑完成开断。

## 7. 构建、仿真与 Simulink 对比

### 7.1 实际执行结果

- CMake/Ninja 构建成功。
- CTest：2/2 通过。
- 潮流残差测试通过。
- PI-line 11 状态源码契约测试通过。
- 完整仿真范围：0--4 s。
- 时间步长：1 us。
- 样本数：4,000,001。
- 完整 C++ 仿真用时约 5.88 s。
- 输出数据全部为有限数，没有 NaN 或 Inf。

### 7.2 与 Simulink 结果对比

对比基准：

`D:\Desktop\code\IEEE9\Code\reports\sim\ieee9_full\golden_trace.csv`

对比结果：

| 信号 | RMSE | 最大绝对误差 | 最大误差步 |
|---|---:|---:|---:|
| Bus7A | 0.000202875849 kV | 0.000586934256 kV | 3003333 |
| Gen1A | 0.000019262633 kV | 0.000055570293 kV | 3003892 |
| fault_I | 0.000001379302 kA | 0.000118961638 kA | 2000021 |

换算为更直观的单位：

- Bus7A RMSE 约 0.203 V，最大绝对误差约 0.587 V。
- Gen1A RMSE 约 0.0193 V，最大绝对误差约 0.0556 V。
- fault_I RMSE 约 0.00138 A，最大绝对误差约 0.119 A。

完整机器可读结果位于：

`Z:\home\mxf\coding\EMTP_1\reports\powerflow_piline_migration_20260817\comparison_full_state\summary.json`

### 7.3 初始化修正的直接效果

在只设置潮流节点电压、尚未补齐器件历史项时，Bus7A 启动阶段最大误差曾达到约 31.36 kV。补齐电源、负荷、通用变压器和六条线路的潮流历史状态后，Bus7A 最大误差下降到约 0.587 V。这说明启动误差的主要原因不是潮流母线电压本身，而是节点电压与各动态支路历史状态不一致。

## 8. 与原总结文档的关系

原总结文档中的以下内容继续有效：

- 节点电压法和稀疏线性方程求解框架；
- 电阻、电感、电容的 Norton 等效与梯形积分基本公式；
- 每个时间步的注入组装、节点求解、支路状态更新流程；
- 故障和断路器引起的导纳矩阵重构机制。

阅读原文时，应使用本文替换或补充以下认识：

- “仿真初始化”不再是全零启动或加载固定初值表，而是运行时潮流初始化。
- “变压器参数”不再依赖短路/空载试验数据的二次反算，而是 IEEE-9 算例使用直接精确参数。
- “线路并联电容”不再只使用三相聚合矩阵，而是显式保留两端浮动中性点和 `Cgnd` 动态。
- 六条传输线采用相同的新物理模型，不再只有 L1、L3 特殊处理。

## 9. 保留项与限制

- `IEEE9PhysicalInitialState.cpp/.h` 仍保留在项目目录中用于历史追溯，但不再参与生产构建和主入口执行。
- 旧双状态变压器测试文件仍可作为历史对比资料，但对应模型已不再用于当前 IEEE-9 主仿真。
- `fault_I` 对比信号沿用现有协议定义，在故障窗口内主要对应 `1000 S * Bus7A`，不应直接解释为独立测得的断路器物理电流。
- 本次验证针对当前线性 IEEE1211/Powergui 配置；若重新启用变压器饱和、调整设备参数或改变节点布局，需要重新检查潮流方程和初值映射。

## 10. 相关代码位置

- `PowerFlowSolver.cpp/.h`：潮流求解与全部初始状态计算。
- `main.cpp`：IEEE-9 精确参数、六线统一模型和潮流初始化入口。
- `transformer.cpp/.h`：通用变压器直接参数模式和潮流历史状态映射。
- `Devices.cpp/.h`：显式 PI-line 11 状态电容模型。
- `tests/test_ieee9_power_flow.cpp`：潮流残差和初始预测向量测试。
- `tests/test_ieee9_powerflow_migration_contract.py`：迁移范围契约测试。
- `tests/test_piline_physical_neutral_contract.py`：显式中性点和 `Cgnd` 状态契约测试。
